# EAp3

*Source:* `https://arc-app.gbci.org/projects/sample-forms/leed-v5-new-constructions/EAp3`  
*Rating system:* LEED v5 BD+C: New Construction

---

• View sample forms to see the required fields and information to document a credit.
• Sample forms are for reference only; calculations and links are not functional.
• Sample forms cannot be downloaded or saved.

Not started

Assign to

EAp3|LEED v5 BD+C: New Construction|Category: Energy and Atmosphere|Prerequisite

requirements

activity

Commissioning report

Provide the final or draft commissioning (Cx) report. If the report is a draft, include a list of incomplete tasks, and a plan for the completion of commissioning and training addressing climatic and other conditions required for performance of any deferred tests. Address commissioning of the envelope or building enclosure (BECx) in the Cx report or provide a stand-alone BECx report. Ensure the following sections and all report content required in the referenced commissioning standard are included in the Cx Report:

- Owner’s Project Requirements (OPR) addressing envelope, HVAC, service water heating, power, lighting, and other equipment
- Basis of Design (BOD)
- Commissioning (Cx) Plan
- Functional performance tests. Include at least one completed performance test script for each applicable discipline, including HVAC, service water heating, power, lighting, and other equipment (specifically addressing on-site renewable systems if applicable)
- On-going Cx plan that allows building operators to maintain the project’s high performance and includes a set of blank forms for future use by the building operations and maintenance team
Upload documentation

Select the method for documenting prerequisite compliance:

### EAp3: Fundamental Commissioning: ASHRAE 90.1

Select the referenced standard used to document commissioning:

ASHRAE 90.1

Equivalent standard to ASHRAE 90.1

Commissioning provider (CxP)

If not included in the commissioning report, provide Commissioning Provider (CxP) qualifications confirming an independent CxP with direct commissioning experience from the design phase through the construction phase for at least two projects with equal or larger scope and complexity. Experience documented for a CxP entity must reflect the team performing the commissioning work for the project. Upload documentation

### Key tasks and milestones

Confirm completion of the following key tasks and milestones in addition to those required by ASHRAE 90.1 or equivalent standard, **and confirm that associated dates are recorded in the commissioning report:**

- **Commissioning provider (CxP) designation:** The owner designated the CxP by the end of the design development phase.
- **CxP review of OPR and BOD**
- **Design phase meeting(s):** The CxP participated in at least one coordination or design review meeting to discuss design review comments and commissioning of the building envelope, and of the mechanical, electrical, and plumbing systems.
- **Submittal review:** The CxP reviewed submittals for design deviations that impact the OPR.
- **QA/QC construction documentation:** The CxP performed QA/QC review of at least 10% of the completed contractors’ checklists and functional tests for commissioned systems.
- **Construction phase milestone meetings:** The CxP participated in 50% and 100% construction phase milestone meetings to discuss the commissioning findings and work toward resolving identified issues.

OR

### EAc5: Enhanced Commissioning, Option 1 Paths 1 and 2

The Cx report confirms project achievement of *EAc5: Enhanced Commissioning* Option 1, Path 1. Enhanced Commissioning for MEP Systems AND Option 1, Path 2. Enhanced Commissioning for Building Enclosure.

Special circumstances

Describe the circumstances limiting the project team's ability to provide the required documentation. Also, reference any additional documentation that has been provided. If any nonstandard documentation exists, it will be evaluated based on its individual merits.Upload documentation

0/0

Potential points Based on path selection

Save changes
