# EAp4

*Source:* `https://arc-app.gbci.org/projects/sample-forms/leed-v5-new-constructions/EAp4`  
*Rating system:* LEED v5 BD+C: New Construction

---

• View sample forms to see the required fields and information to document a credit.
• Sample forms are for reference only; calculations and links are not functional.
• Sample forms cannot be downloaded or saved.

Not started

Assign to

EAp4|LEED v5 BD+C: New Construction|Category: Energy and Atmosphere|Prerequisite

requirements

activity

### Monitoring and recording requirements

Select the project characteristics, and confirm compliance with the associated monitoring and reporting requirements:

### Small buildings and major renovations

###

Select the applicable project characteristics:

Major renovation

New residential multifamily with gross floor area (GFA) of common space less than 10,000 ft2 (929 m2)

Other new construction less than 25,000 ft (2,323 m2) GFA

### Energy monitoring

Confirm measurement devices capable of monitoring whole-building energy use for each building energy source and building peak electricity demand at least monthly. If in scope, confirm on-site renewable generation is independently monitored.

### All other projects (ASHRAE 90.1 monitoring and reporting)

Confirm compliance with the applicable ASHRAE 90.1 monitoring and reporting requirements:

### Total energy

### Non-electric sources

Confirm measurement devices that record total energy use for each non-electric energy source supplied to the project at least monthly.

### Total electricity

Confirm measurement devices capable of recording total project electricity at 15-minute intervals. (Residential dwelling units may be excluded)

### Renewable energy

If in scope, confirm measurement devices capable of recording on-site renewable generation at 15-minute intervals for electricity, and at least monthly for all other renewable generation.

### Sub-metered electricity uses

Confirm measurement devices capable of recording electrical energy use for each of the following use categories separately, at 15-minute intervals (Residential dwelling units may be excluded):

HVAC

Interior lighting

Exterior lighting

Receptacle circuits

Refrigeration systems (for project registrations beginning 2028 subject to ASHRAE 90.1-2022)

### Use categories not sub-metered

For any use categories not checked, confirm that the electric design load for that category is less than 10% of the whole-building load.

### Tenant electricity metering

The required measurement devices are provided for each tenant space with GFA ≥ 10,000 ft2 (929 m2). This data will be made available to each tenant.

There are no tenant spaces ≥ 10,000 ft2 (929 m2)

All tenant electric utility services and meters will be installed in the future tenant scope of work.

### Large electric chilled water plant

**Not applicable.** The project does not have a large electric chilled water plant.

**Water-cooled chiller plants in climate zones 5-8, 3C, and 4C:** Plants larger than 1500 tons (5275 kW) peak cooling capacity.

**Water-cooled chiller plants in climate zones 1-3B, 4A and 4B:** Plants larger than 1000 tons (3517 kW) peak cooling capacity.

**Air-cooled chiller plants in climate zones 5-8, 3C, and 4C:** Plants larger than 860 tons (3024 kW) peak cooling capacity.

**Air-cooled chiller plants in climate zones 1-3B, 4A and 4B:** Plants larger than 570 tons (2005 kW) peak cooling capacity.

### Recording and reporting

Confirm all referenced electrical loads are recorded a minimum of every 15 minutes and reported at least hourly, daily, monthly, and annually. Reported electricity consumption and demand, and monthly recorded data for other energy sources is retained for a minimum of 36 months.

### Confirm graphical display of electricity data

Digital control system graphically displays trended electricity data

Monitoring and recording devices

Provide documentation showing monitoring and recording devices for each energy source serving the project, including renewable energy and district energy (e.g. electrical plans, schedules, submittals, or other documents that detail the required monitoring and recording devices) Upload documentation

### Data sharing commitment

Name and email

Identify the name of the representative of the project owner committing the organization to share energy data.

Provide the email address of the representative listed above.

This representative commits to sharing project energy data in Arc at least annually for five years or until the building changes ownership or lessee. Shared data will include monthly total energy consumption per energy source, monthly on-site renewable generation, and monthly peak electrical demand.

### Residential dwelling unit energy (if applicable)

The data sharing commitment includes residential dwelling unit energy.

The data sharing commitment excludes residential dwelling unit energy, but includes energy use for all common area uses and shared energy services. A separate electric meter will be provided for each non-transient dwelling unit.

Special circumstances

Describe the circumstances limiting the project team's ability to provide the required documentation. Also, reference any additional documentation that has been provided. If any nonstandard documentation exists, it will be evaluated based on its individual merits.Upload documentation

Special circumstances

0/0

Potential points Based on path selection

Save changes
